[TITLE]															
Sol Poniente irrigation district network. Balerma. El Ejido. Province of Almer¡a (Spain)															
															
[JUNCTIONS]															
;ID              	Elev        	Demand      	Pattern         												
1	60	5.55	                	;											
2	60	5.55	                	;											
3	58.9	5.55	                	;											
4	60	5.55	                	;											
5	59.3	5.55	                	;											
6	60	5.55	                	;											
7	60	5.55	                	;											
8	60	5.55	                	;											
9	60	5.55	                	;											
10	56.7	5.55	                	;											
11	57.3	5.55	                	;											
12	57.1	5.55	                	;											
13	56.5	5.55	                	;											
14	55.2	5.55	                	;											
15	57.8	5.55	                	;											
16	55.2	5.55	                	;											
17	55	5.55	                	;											
18	54	5.55	                	;											
19	52.2	5.55	                	;											
20	51.1	5.55	                	;											
21	49.4	5.55	                	;											
22	49.3	5.55	                	;											
23	56.5	5.55	                	;											
24	55	5.55	                	;											
25	52.3	5.55	                	;											
26	50.2	5.55	                	;											
27	55	5.55	                	;											
28	57	5.55	                	;											
29	52.4	5.55	                	;											
30	46.6	5.55	                	;											
31	28.8	5.55	                	;											
32	60	5.55	                	;											
33	43.3	5.55	                	;											
34	25	5.55	                	;											
35	23.6	5.55	                	;											
36	42.5	5.55	                	;											
37	50	5.55	                	;											
38	38.3	5.55	                	;											
39	36.8	5.55	                	;											
40	27	5.55	                	;											
41	24	5.55	                	;											
42	55.5	5.55	                	;											
43	56.5	5.55	                	;											
44	55	5.55	                	;											
45	50	5.55	                	;											
46	46.2	5.55	                	;											
47	48.6	5.55	                	;											
48	47.6	5.55	                	;											
49	47.1	5.55	                	;											
50	47.9	5.55	                	;											
51	46	5.55	                	;											
52	45.6	5.55	                	;											
53	50	5.55	                	;											
54	50	5.55	                	;											
55	47.5	5.55	                	;											
56	45	5.55	                	;											
57	46	5.55	                	;											
58	55.8	5.55	                	;											
59	54.5	5.55	                	;											
60	51.5	5.55	                	;											
61	52.4	5.55	                	;											
62	53.1	5.55	                	;											
63	51.2	5.55	                	;											
64	52.8	5.55	                	;											
65	51.4	5.55	                	;											
66	46	5.55	                	;											
67	45	5.55	                	;											
68	50	5.55	                	;											
69	51.7	5.55	                	;											
70	51.4	5.55	                	;											
71	40	5.55	                	;											
72	32.9	5.55	                	;											
73	34	5.55	                	;											
74	31.4	5.55	                	;											
75	34.2	5.55	                	;											
76	40	5.55	                	;											
77	46	5.55	                	;											
78	34	5.55	                	;											
79	41.6	5.55	                	;											
80	34	5.55	                	;											
81	30	5.55	                	;											
82	21	5.55	                	;											
83	11	5.55	                	;											
84	5	5.55	                	;											
85	3.5	5.55	                	;											
86	33	5.55	                	;											
87	45	5.55	                	;											
88	29	5.55	                	;											
89	19	5.55	                	;											
90	9	5.55	                	;											
91	4.5	5.55	                	;											
92	3.3	5.55	                	;											
93	1.2	5.55	                	;											
94	12.3	5.55	                	;											
95	9.3	5.55	                	;											
96	8.16	5.55	                	;											
97	8.8	5.55	                	;											
98	8.1	5.55	                	;											
99	7.4	5.55	                	;											
100	12.9	5.55	                	;											
101	4.8	5.55	                	;											
102	3	5.55	                	;											
103	14.5	5.55	                	;											
104	4.1	5.55	                	;											
105	31	5.55	                	;											
106	33	5.55	                	;											
107	20	5.55	                	;											
108	4.4	5.55	                	;											
109	13.1	5.55	                	;											
110	7.1	5.55	                	;											
111	1.6	5.55	                	;											
112	15	5.55	                	;											
113	5.9	5.55	                	;											
114	3.5	5.55	                	;											
115	31	5.55	                	;											
116	30	5.55	                	;											
117	13	5.55	                	;											
118	10	5.55	                	;											
119	6.3	5.55	                	;											
120	6	5.55	                	;											
121	42.5	5.55	                	;											
122	45	5.55	                	;											
123	47	5.55	                	;											
124	20	5.55	                	;											
125	7.1	5.55	                	;											
126	4.4	5.55	                	;											
127	4.6	5.55	                	;											
128	32.2	5.55	                	;											
129	22.5	5.55	                	;											
130	9.2	5.55	                	;											
131	5.65	5.55	                	;											
132	31.2	5.55	                	;											
133	12.3	5.55	                	;											
134	7.5	5.55	                	;											
135	5.2	5.55	                	;											
136	40.3	5.55	                	;											
137	41.4	5.55	                	;											
138	40.2	5.55	                	;											
139	45	5.55	                	;											
140	44.4	5.55	                	;											
141	44.8	5.55	                	;											
142	45.8	5.55	                	;											
143	46.6	5.55	                	;											
144	46.9	5.55	                	;											
145	40	5.55	                	;											
146	50	5.55	                	;											
147	50	5.55	                	;											
148	49.3	5.55	                	;											
149	47.3	5.55	                	;											
150	49.5	5.55	                	;											
151	47	5.55	                	;											
152	47.4	5.55	                	;											
153	32.5	5.55	                	;											
154	40	5.55	                	;											
155	52.8	5.55	                	;											
156	75	5.55	                	;											
157	60	5.55	                	;											
158	50	5.55	                	;											
159	52.3	5.55	                	;											
160	51.7	5.55	                	;											
161	52	5.55	                	;											
162	50.8	5.55	                	;											
163	54.5	5.55	                	;											
164	50.1	5.55	                	;											
165	49.5	5.55	                	;											
166	50.7	5.55	                	;											
167	74	5.55	                	;											
168	62.7	5.55	                	;											
169	62	5.55	                	;											
170	57.25	5.55	                	;											
171	95	5.55	                	;											
172	94.2	5.55	                	;											
173	92.9	5.55	                	;											
174	91.4	5.55	                	;											
175	90.8	5.55	                	;											
176	65	5.55	                	;											
177	84.2	5.55	                	;											
178	80.6	5.55	                	;											
179	76.8	5.55	                	;											
180	70	5.55	                	;											
181	70	5.55	                	;											
182	73.8	5.55	                	;											
183	95	5.55	                	;											
184	94	5.55	                	;											
185	92.7	5.55	                	;											
186	90	5.55	                	;											
187	89.6	5.55	                	;											
188	87.17	5.55	                	;											
189	84.2	5.55	                	;											
190	80.5	5.55	                	;											
191	72.5	5.55	                	;											
192	65	5.55	                	;											
193	95	5.55	                	;											
194	95	5.55	                	;											
195	95	5.55	                	;											
196	85	5.55	                	;											
197	65	5.55	                	;											
198	71.5	5.55	                	;											
199	76	5.55	                	;											
200	83	5.55	                	;											
201	81.3	5.55	                	;											
202	83	5.55	                	;											
203	86.3	5.55	                	;											
204	95	5.55	                	;											
205	95	5.55	                	;											
206	94.2	5.55	                	;											
207	90.5	5.55	                	;											
208	95	5.55	                	;											
209	95	5.55	                	;											
210	75.5	5.55	                	;											
211	83.3	5.55	                	;											
212	87.8	5.55	                	;											
213	83.6	5.55	                	;											
214	78.1	5.55	                	;											
215	83.5	5.55	                	;											
216	87.7	5.55	                	;											
217	85.7	5.55	                	;											
218	95	5.55	                	;											
219	94.1	5.55	                	;											
220	95	5.55	                	;											
221	90.8	5.55	                	;											
222	85	5.55	                	;											
223	93	5.55	                	;											
224	71.4	5.55	                	;											
225	84.2	5.55	                	;											
226	95	5.55	                	;											
227	91.8	5.55	                	;											
228	90	5.55	                	;											
229	95	5.55	                	;											
230	95.6	5.55	                	;											
231	95	5.55	                	;											
232	73.3	5.55	                	;											
233	72	5.55	                	;											
234	71	5.55	                	;											
235	70	5.55	                	;											
236	77.8	5.55	                	;											
237	65.5	5.55	                	;											
238	66	5.55	                	;											
239	71	5.55	                	;											
240	70	5.55	                	;											
241	65	5.55	                	;											
242	66	5.55	                	;											
243	72.4	5.55	                	;											
244	73.7	5.55	                	;											
245	35	5.55	                	;											
246	40	5.55	                	;											
247	46	5.55	                	;											
248	45	5.55	                	;											
249	45	5.55	                	;											
250	40	5.55	                	;											
251	45.6	5.55	                	;											
252	45.7	5.55	                	;											
253	48.4	5.55	                	;											
254	50	5.55	                	;											
255	52	5.55	                	;											
256	55	5.55	                	;											
257	60	5.55	                	;											
258	51.7	5.55	                	;											
259	48.5	5.55	                	;											
260	47.6	5.55	                	;											
261	49	5.55	                	;											
262	51.4	5.55	                	;											
263	55	5.55	                	;											
264	71	5.55	                	;											
265	68	5.55	                	;											
266	66.8	5.55	                	;											
267	60	5.55	                	;											
268	67.2	5.55	                	;											
269	71.4	5.55	                	;											
270	73.6	5.55	                	;											
271	75	5.55	                	;											
272	73.4	5.55	                	;											
273	70	5.55	                	;											
274	70.5	5.55	                	;											
275	71	5.55	                	;											
276	74.4	5.55	                	;											
277	71.6	5.55	                	;											
278	75.3	5.55	                	;											
279	76.4	5.55	                	;											
280	76	5.55	                	;											
281	75.8	5.55	                	;											
282	82.6	5.55	                	;											
283	83.5	5.55	                	;											
284	83.3	5.55	                	;											
285	81.5	5.55	                	;											
286	84	5.55	                	;											
287	87	5.55	                	;											
288	83.9	5.55	                	;											
289	85	5.55	                	;											
290	98.1	5.55	                	;											
291	99.8	5.55	                	;											
292	101.1	5.55	                	;											
293	103	5.55	                	;											
294	103	5.55	                	;											
295	104	5.55	                	;											
296	103	5.55	                	;											
297	102	5.55	                	;											
298	100	5.55	                	;											
299	100	5.55	                	;											
300	4.8	5.55	                	;											
301	46.9	5.55	                	;											
302	47.5	5.55	                	;											
303	11	5.55	                	;											
304	3.2	5.55	                	;											
305	8	5.55	                	;											
306	50	5.55	                	;											
307	50	5.55	                	;											
308	51	5.55	                	;											
309	54.8	5.55	                	;											
310	54.8	5.55	                	;											
311	50	5.55	                	;											
312	4	5.55	                	;											
313	47.4	5.55	                	;											
314	44	5.55	                	;											
315	75.2	5.55	                	;											
316	75	5.55	                	;											
317	53.4	5.55	                	;											
318	58	5.55	                	;											
319	59.8	5.55	                	;											
320	59.2	5.55	                	;											
321	75	5.55	                	;											
322	79.7	5.55	                	;											
323	80	5.55	                	;											
324	80.5	5.55	                	;											
325	80.6	5.55	                	;											
326	80.7	5.55	                	;											
327	79.5	5.55	                	;											
328	79.4	5.55	                	;											
329	80	5.55	                	;											
330	80.5	5.55	                	;											
331	75.7	5.55	                	;											
332	76.5	5.55	                	;											
333	77	5.55	                	;											
334	77.7	5.55	                	;											
335	75.3	5.55	                	;											
336	80.2	5.55	                	;											
337	80	5.55	                	;											
338	75.7	5.55	                	;											
339	75	5.55	                	;											
340	80	5.55	                	;											
341	84.36	5.55	                	;											
342	81.1	5.55	                	;											
343	83.54	5.55	                	;											
344	83.6	5.55	                	;											
345	83	5.55	                	;											
346	82.5	5.55	                	;											
347	78.8	5.55	                	;											
348	78.8	5.55	                	;											
349	82.8	5.55	                	;											
350	82.2	5.55	                	;											
351	80.2	5.55	                	;											
352	81.6	5.55	                	;											
353	86	5.55	                	;											
354	88.6	5.55	                	;											
355	90	5.55	                	;											
356	89.7	5.55	                	;											
357	89.7	5.55	                	;											
358	87	5.55	                	;											
359	86.7	5.55	                	;											
360	85	5.55	                	;											
361	84.5	5.55	                	;											
362	84.4	5.55	                	;											
363	84.1	5.55	                	;											
364	83.1	5.55	                	;											
365	82.9	5.55	                	;											
366	82.76	5.55	                	;											
367	84.2	5.55	                	;											
368	83.7	5.55	                	;											
369	83.6	5.55	                	;											
370	82.3	5.55	                	;											
371	82.1	5.55	                	;											
372	80.4	5.55	                	;											
373	84.4	5.55	                	;											
374	84.3	5.55	                	;											
375	83.74	5.55	                	;											
376	81.8	5.55	                	;											
377	81.5	5.55	                	;											
378	81.1	5.55	                	;											
379	82.1	5.55	                	;											
380	82	5.55	                	;											
381	59.5	5.55	                	;											
382	59.2	5.55	                	;											
383	57.2	5.55	                	;											
384	68	5.55	                	;											
385	69.5	5.55	                	;											
386	56.6	5.55	                	;											
387	53	5.55	                	;											
388	50.5	5.55	                	;											
389	45	5.55	                	;											
390	45	5.55	                	;											
391	56.2	5.55	                	;											
392	52.7	5.55	                	;											
393	52.7	5.55	                	;											
394	56	5.55	                	;											
395	80.4	5.55	                	;											
396	80.5	5.55	                	;											
397	80.5	5.55	                	;											
398	81.7	5.55	                	;											
399	81.7	5.55	                	;											
400	80.8	5.55	                	;											
401	80.9	5.55	                	;											
402	3.3	5.55	                	;											
403	1.7	5.55	                	;											
404	8.5	5.55	                	;											
405	16.5	5.55	                	;											
406	13.2	5.55	                	;											
407	23.9	5.55	                	;											
408	54.7	5.55	                	;											
409	10	5.55	                	;											
410	8.1	5.55	                	;											
411	6.7	5.55	                	;											
412	12.4	5.55	                	;											
413	15	5.55	                	;											
414	19.25	5.55	                	;											
415	18.4	5.55	                	;											
416	12.5	5.55	                	;											
417	56	0	                	;											
418	54.8	5.55	                	;											
419	54.8	5.55	                	;											
420	55.5	5.55	                	;											
421	52.5	5.55	                	;											
422	53	5.55	                	;											
423	52	5.55	                	;											
424	50	5.55	                	;											
425	56.4	5.55	                	;											
426	55.6	5.55	                	;											
427	40.4	5.55	                	;											
428	14.2	5.55	                	;											
429	10	5.55	                	;											
430	49.8	5.55	                	;											
431	49.6	5.55	                	;											
432	75	5.55	                	;											
433	81.7	5.55	                	;											
434	10	5.55	                	;											
435	10	5.55	                	;											
436	14.5	5.55	                	;											
437	32	5.55	                	;											
438	8.1	5.55	                	;											
439	56	5.55	                	;											
440	70	5.55	                	;											
441	75	5.55	                	;											
442	50.8	5.55	                	;											
443	103	5.55	                	;											
															
[RESERVOIRS]															
;ID              	Head        	Pattern         													
444	117	                	;												
445	127	                	;												
446	122	                	;												
447	112	                	;												
															
[TANKS]															
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow							
															
[PIPES]															
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status								
1	22	21	65	100	0.0025	0	Open  	;							
2	21	20	260	100	0.0025	0	Open  	;							
3	20	19	164	125	0.0025	0	Open  	;							
4	19	18	250	250	0.0025	0	Open  	;							
5	18	17	100	200	0.0025	0	Open  	;							
6	17	16	68	200	0.0025	0	Open  	;							
7	16	14	164	200	0.0025	0	Open  	;							
8	14	15	164	100	0.0025	0	Open  	;							
9	14	10	65	200	0.0025	0	Open  	;							
10	10	11	98	100	0.0025	0	Open  	;							
11	11	12	145	100	0.0025	0	Open  	;							
12	10	9	96	200	0.0025	0	Open  	;							
13	9	6	181	150	0.0025	0	Open  	;							
14	6	7	92	100	0.0025	0	Open  	;							
15	7	8	100	100	0.0025	0	Open  	;							
16	6	5	177	150	0.0025	0	Open  	;							
17	5	2	159	150	0.0025	0	Open  	;							
18	5	4	155	125	0.0025	0	Open  	;							
19	2	1	168	125	0.0025	0	Open  	;							
20	2	3	103	100	0.0025	0	Open  	;							
21	12	13	113	100	0.0025	0	Open  	;							
22	19	23	850	300	0.0025	0	Open  	;							
23	24	25	149	125	0.0025	0	Open  	;							
24	25	26	175	100	0.0025	0	Open  	;							
25	439	28	500	300	0.0025	0	Open  	;							
26	29	27	134	100	0.0025	0	Open  	;							
27	28	29	164	125	0.0025	0	Open  	;							
28	29	30	137	100	0.0025	0	Open  	;							
29	30	31	223	80	0.0025	0	Open  	;							
30	28	32	394	300	0.0025	0	Open  	;							
31	32	33	191	125	0.0025	0	Open  	;							
32	33	34	440	80	0.0025	0	Open  	;							
33	33	35	459	80	0.0025	0	Open  	;							
34	33	36	184	100	0.0025	0	Open  	;							
35	37	38	300	125	0.0025	0	Open  	;							
36	38	39	116	125	0.0025	0	Open  	;							
37	39	40	198	125	0.0025	0	Open  	;							
38	37	41	510	80	0.0025	0	Open  	;							
39	37	42	127	200	0.0025	0	Open  	;							
40	42	43	189	200	0.0025	0	Open  	;							
41	43	44	95	200	0.0025	0	Open  	;							
42	19	45	250	350	0.0025	0	Open  	;							
43	45	46	375	350	0.0025	0	Open  	;							
44	46	47	100	175	0.0025	0	Open  	;							
45	47	48	231	175	0.0025	0	Open  	;							
46	48	49	61	80	0.0025	0	Open  	;							
47	48	52	282	125	0.0025	0	Open  	;							
48	52	50	88	125	0.0025	0	Open  	;							
49	50	51	134	80	0.0025	0	Open  	;							
50	53	54	40	125	0.0025	0	Open  	;							
51	54	55	189	125	0.0025	0	Open  	;							
52	57	56	225	80	0.0025	0	Open  	;							
53	55	57	201	100	0.0025	0	Open  	;							
54	18	58	66	200	0.0025	0	Open  	;							
55	58	59	78	200	0.0025	0	Open  	;							
56	59	62	197	200	0.0025	0	Open  	;							
57	62	63	197	100	0.0025	0	Open  	;							
58	59	60	177	100	0.0025	0	Open  	;							
59	60	61	85	80	0.0025	0	Open  	;							
60	62	64	222	200	0.0025	0	Open  	;							
61	64	65	288	125	0.0025	0	Open  	;							
62	65	66	130	100	0.0025	0	Open  	;							
63	66	67	127	80	0.0025	0	Open  	;							
64	64	68	96	200	0.0025	0	Open  	;							
65	68	69	110	100	0.0025	0	Open  	;							
66	69	70	205	80	0.0025	0	Open  	;							
67	68	71	176	200	0.0025	0	Open  	;							
68	71	121	300	200	0.0025	0	Open  	;							
69	121	72	500	400	0.0025	0	Open  	;							
70	72	73	119	400	0.0025	0	Open  	;							
71	73	74	228	300	0.0025	0	Open  	;							
72	74	75	295	300	0.0025	0	Open  	;							
73	75	76	191	100	0.0025	0	Open  	;							
74	76	77	129	80	0.0025	0	Open  	;							
75	75	78	152	250	0.0025	0	Open  	;							
76	78	79	115	80	0.0025	0	Open  	;							
77	78	80	444	250	0.0025	0	Open  	;							
78	81	82	580	175	0.0025	0	Open  	;							
79	82	83	350	100	0.0025	0	Open  	;							
80	83	84	209	80	0.0025	0	Open  	;							
81	83	85	212	80	0.0025	0	Open  	;							
82	37	86	455	150	0.0025	0	Open  	;							
83	86	88	250	125	0.0025	0	Open  	;							
84	88	87	168	80	0.0025	0	Open  	;							
85	88	89	145	80	0.0025	0	Open  	;							
86	90	91	172	100	0.0025	0	Open  	;							
87	91	92	110	100	0.0025	0	Open  	;							
88	92	93	250	80	0.0025	0	Open  	;							
89	94	95	148	150	0.0025	0	Open  	;							
90	95	96	123	100	0.0025	0	Open  	;							
91	95	97	139	125	0.0025	0	Open  	;							
92	97	98	210	100	0.0025	0	Open  	;							
93	81	100	159	100	0.0025	0	Open  	;							
94	100	101	144	80	0.0025	0	Open  	;							
95	101	102	148	80	0.0025	0	Open  	;							
96	105	103	161	100	0.0025	0	Open  	;							
97	103	104	267	80	0.0025	0	Open  	;							
98	81	105	320	300	0.0025	0	Open  	;							
99	105	106	444	300	0.0025	0	Open  	;							
100	106	107	184	100	0.0025	0	Open  	;							
101	107	108	322	80	0.0025	0	Open  	;							
102	106	109	228	100	0.0025	0	Open  	;							
103	109	110	129	80	0.0025	0	Open  	;							
104	110	111	254	80	0.0025	0	Open  	;							
105	115	112	224	125	0.0025	0	Open  	;							
106	112	113	202	100	0.0025	0	Open  	;							
107	113	114	162	80	0.0025	0	Open  	;							
108	437	115	435	400	0.0025	0	Open  	;							
109	115	116	488	400	0.0025	0	Open  	;							
110	116	117	179	150	0.0025	0	Open  	;							
111	117	118	137	100	0.0025	0	Open  	;							
112	118	119	160	100	0.0025	0	Open  	;							
113	117	120	168	100	0.0025	0	Open  	;							
114	116	124	350	400	0.0025	0	Open  	;							
115	124	125	246	125	0.0025	0	Open  	;							
116	125	127	100	80	0.0025	0	Open  	;							
117	121	122	750	400	0.0025	0	Open  	;							
118	122	123	250	400	0.0025	0	Open  	;							
119	124	129	250	400	0.0025	0	Open  	;							
120	128	129	200	300	0.0025	0	Open  	;							
121	129	130	273	125	0.0025	0	Open  	;							
122	130	131	205	100	0.0025	0	Open  	;							
123	122	128	200	300	0.0025	0	Open  	;							
124	128	132	312	300	0.0025	0	Open  	;							
125	132	133	308	300	0.0025	0	Open  	;							
126	133	134	40	300	0.0025	0	Open  	;							
127	138	139	346	400	0.0025	0	Open  	;							
128	139	140	334	150	0.0025	0	Open  	;							
129	140	141	73	100	0.0025	0	Open  	;							
130	141	142	114	80	0.0025	0	Open  	;							
131	142	143	93	80	0.0025	0	Open  	;							
132	145	146	161	100	0.0025	0	Open  	;							
133	53	150	221	400	0.0025	0	Open  	;							
134	150	147	150	400	0.0025	0	Open  	;							
135	147	148	254	100	0.0025	0	Open  	;							
136	148	149	160	150	0.0025	0	Open  	;							
137	139	151	400	400	0.0025	0	Open  	;							
138	139	152	66	80	0.0025	0	Open  	;							
139	153	154	127	100	0.0025	0	Open  	;							
140	158	159	105	100	0.0025	0	Open  	;							
141	159	160	187	150	0.0025	0	Open  	;							
142	160	161	86	100	0.0025	0	Open  	;							
143	161	162	126	80	0.0025	0	Open  	;							
144	160	163	250	125	0.0025	0	Open  	;							
145	163	164	116	125	0.0025	0	Open  	;							
146	164	165	269	100	0.0025	0	Open  	;							
147	165	166	42	80	0.0025	0	Open  	;							
148	157	167	329	200	0.0025	0	Open  	;							
149	167	168	145	100	0.0025	0	Open  	;							
150	168	169	56	100	0.0025	0	Open  	;							
151	168	170	171	100	0.0025	0	Open  	;							
152	167	172	236	250	0.0025	0	Open  	;							
153	156	440	264	500	0.0025	0	Open  	;							
154	172	173	108	150	0.0025	0	Open  	;							
155	173	174	125	200	0.0025	0	Open  	;							
156	173	175	190	100	0.0025	0	Open  	;							
157	175	176	269	100	0.0025	0	Open  	;							
158	174	177	227	200	0.0025	0	Open  	;							
159	177	178	110	200	0.0025	0	Open  	;							
160	178	179	110	200	0.0025	0	Open  	;							
161	179	182	140	200	0.0025	0	Open  	;							
162	179	180	284	100	0.0025	0	Open  	;							
163	180	181	298	100	0.0025	0	Open  	;							
164	172	171	200	250	0.0025	0	Open  	;							
165	171	183	150	250	0.0025	0	Open  	;							
166	183	184	193	250	0.0025	0	Open  	;							
167	192	191	73	125	0.0025	0	Open  	;							
168	191	190	156	125	0.0025	0	Open  	;							
169	190	189	132	100	0.0025	0	Open  	;							
170	189	188	106	100	0.0025	0	Open  	;							
171	184	185	160	125	0.0025	0	Open  	;							
172	185	186	225	125	0.0025	0	Open  	;							
173	186	187	93	100	0.0025	0	Open  	;							
174	184	195	325	300	0.0025	0	Open  	;							
175	195	193	106	125	0.0025	0	Open  	;							
176	193	194	194	100	0.0025	0	Open  	;							
177	195	196	103	100	0.0025	0	Open  	;							
178	192	197	149	250	0.0025	0	Open  	;							
179	199	200	138	150	0.0025	0	Open  	;							
180	200	201	146	125	0.0025	0	Open  	;							
181	201	203	147	100	0.0025	0	Open  	;							
182	195	204	398	400	0.0025	0	Open  	;							
183	204	226	131	400	0.0025	0	Open  	;							
184	205	208	38	100	0.0025	0	Open  	;							
185	208	209	78	100	0.0025	0	Open  	;							
186	205	206	287	100	0.0025	0	Open  	;							
187	206	207	253	100	0.0025	0	Open  	;							
188	210	211	215	300	0.0025	0	Open  	;							
189	211	212	170	100	0.0025	0	Open  	;							
190	211	213	135	350	0.0025	0	Open  	;							
191	213	214	145	350	0.0025	0	Open  	;							
192	214	215	254	350	0.0025	0	Open  	;							
193	218	216	103	100	0.0025	0	Open  	;							
194	216	217	85	100	0.0025	0	Open  	;							
195	205	218	600	400	0.0025	0	Open  	;							
196	218	219	300	350	0.0025	0	Open  	;							
197	219	220	100	350	0.0025	0	Open  	;							
198	220	221	306	350	0.0025	0	Open  	;							
199	221	222	256	350	0.0025	0	Open  	;							
200	222	215	239	350	0.0025	0	Open  	;							
201	230	219	450	400	0.0025	0	Open  	;							
202	230	223	130	100	0.0025	0	Open  	;							
203	205	226	268	300	0.0025	0	Open  	;							
204	226	227	70	100	0.0025	0	Open  	;							
205	225	228	471	500	0.0025	0	Open  	;							
206	229	228	176	500	0.0025	0	Open  	;							
207	231	230	190	500	0.0025	0	Open  	;							
208	184	236	158	100	0.0025	0	Open  	;							
209	440	235	206	100	0.0025	0	Open  	;							
210	232	233	83	100	0.0025	0	Open  	;							
211	233	234	165	100	0.0025	0	Open  	;							
212	234	235	69	100	0.0025	0	Open  	;							
213	440	444	200	550	0.0025	0	Open  	;							
214	237	238	90	100	0.0025	0	Open  	;							
215	238	239	137	100	0.0025	0	Open  	;							
216	241	242	58	150	0.0025	0	Open  	;							
217	243	244	107	100	0.0025	0	Open  	;							
218	245	246	118	100	0.0025	0	Open  	;							
219	246	247	177	125	0.0025	0	Open  	;							
220	247	248	153	125	0.0025	0	Open  	;							
221	248	249	133	250	0.0025	0	Open  	;							
222	249	250	170	100	0.0025	0	Open  	;							
223	249	251	210	200	0.0025	0	Open  	;							
224	251	252	165	200	0.0025	0	Open  	;							
225	252	253	115	100	0.0025	0	Open  	;							
226	252	254	163	200	0.0025	0	Open  	;							
227	254	255	100	200	0.0025	0	Open  	;							
228	255	256	110	125	0.0025	0	Open  	;							
229	256	257	182	100	0.0025	0	Open  	;							
230	255	258	93	150	0.0025	0	Open  	;							
231	258	259	151	150	0.0025	0	Open  	;							
232	259	260	85	150	0.0025	0	Open  	;							
233	260	431	300	150	0.0025	0	Open  	;							
234	260	261	250	200	0.0025	0	Open  	;							
235	258	262	132	100	0.0025	0	Open  	;							
236	263	264	211	100	0.0025	0	Open  	;							
237	264	265	69	80	0.0025	0	Open  	;							
238	263	266	400	200	0.0025	0	Open  	;							
239	266	267	259	200	0.0025	0	Open  	;							
240	267	268	155	100	0.0025	0	Open  	;							
241	268	269	187	100	0.0025	0	Open  	;							
242	269	270	222	100	0.0025	0	Open  	;							
243	270	271	82	100	0.0025	0	Open  	;							
244	243	272	220	100	0.0025	0	Open  	;							
245	243	273	300	100	0.0025	0	Open  	;							
246	241	278	270	250	0.0025	0	Open  	;							
247	280	279	78	100	0.0025	0	Open  	;							
248	280	281	90	80	0.0025	0	Open  	;							
249	282	283	123	100	0.0025	0	Open  	;							
250	283	284	86	100	0.0025	0	Open  	;							
251	284	285	81	100	0.0025	0	Open  	;							
252	282	286	51	100	0.0025	0	Open  	;							
253	286	287	212	100	0.0025	0	Open  	;							
254	282	288	400	200	0.0025	0	Open  	;							
255	290	229	218	500	0.0025	0	Open  	;							
256	291	290	109	500	0.0025	0	Open  	;							
257	292	291	55	500	0.0025	0	Open  	;							
258	293	292	214	500	0.0025	0	Open  	;							
259	294	293	145	500	0.0025	0	Open  	;							
260	295	294	329	550	0.0025	0	Open  	;							
261	294	296	372	500	0.0025	0	Open  	;							
262	296	299	368	500	0.0025	0	Open  	;							
263	296	297	96	200	0.0025	0	Open  	;							
264	297	298	79	200	0.0025	0	Open  	;							
265	135	300	181	300	0.0025	0	Open  	;							
266	300	304	320	300	0.0025	0	Open  	;							
267	304	305	236	300	0.0025	0	Open  	;							
268	301	302	63	100	0.0025	0	Open  	;							
269	300	303	164	80	0.0025	0	Open  	;							
270	255	306	280	100	0.0025	0	Open  	;							
271	306	307	103	100	0.0025	0	Open  	;							
272	308	309	150	100	0.0025	0	Open  	;							
273	309	310	46	100	0.0025	0	Open  	;							
274	302	311	314	100	0.0025	0	Open  	;							
275	313	314	264	150	0.0025	0	Open  	;							
276	315	316	229	100	0.0025	0	Open  	;							
277	317	318	265	150	0.0025	0	Open  	;							
278	318	319	51	100	0.0025	0	Open  	;							
279	319	320	87	100	0.0025	0	Open  	;							
280	322	321	363	200	0.0025	0	Open  	;							
281	322	323	163	125	0.0025	0	Open  	;							
282	323	327	136	125	0.0025	0	Open  	;							
283	327	324	200	100	0.0025	0	Open  	;							
284	324	325	59	100	0.0025	0	Open  	;							
285	325	326	59	100	0.0025	0	Open  	;							
286	328	329	81	100	0.0025	0	Open  	;							
287	329	330	142	100	0.0025	0	Open  	;							
288	321	332	248	125	0.0025	0	Open  	;							
289	332	331	110	100	0.0025	0	Open  	;							
290	332	333	66	100	0.0025	0	Open  	;							
291	333	334	99	80	0.0025	0	Open  	;							
292	335	336	415	200	0.0025	0	Open  	;							
293	317	338	1450	300	0.0025	0	Open  	;							
294	338	340	350	300	0.0025	0	Open  	;							
295	340	337	400	300	0.0025	0	Open  	;							
296	338	339	68	80	0.0025	0	Open  	;							
297	288	345	459	350	0.0025	0	Open  	;							
298	345	344	310	350	0.0025	0	Open  	;							
299	344	343	169	350	0.0025	0	Open  	;							
300	343	342	176	350	0.0025	0	Open  	;							
301	342	341	392	350	0.0025	0	Open  	;							
302	342	352	246	100	0.0025	0	Open  	;							
303	344	349	87	125	0.0025	0	Open  	;							
304	349	350	64	100	0.0025	0	Open  	;							
305	350	351	233	80	0.0025	0	Open  	;							
306	345	346	90	125	0.0025	0	Open  	;							
307	346	348	174	100	0.0025	0	Open  	;							
308	348	347	51	100	0.0025	0	Open  	;							
309	354	353	108	500	0.0025	0	Open  	;							
310	355	356	190	500	0.0025	0	Open  	;							
311	356	357	293	500	0.0025	0	Open  	;							
312	357	358	168	500	0.0025	0	Open  	;							
313	358	359	317	500	0.0025	0	Open  	;							
314	359	360	342	500	0.0025	0	Open  	;							
315	360	373	415	300	0.0025	0	Open  	;							
316	360	367	142	300	0.0025	0	Open  	;							
317	361	367	183	100	0.0025	0	Open  	;							
318	367	368	131	200	0.0025	0	Open  	;							
319	368	369	75	100	0.0025	0	Open  	;							
320	368	371	362	175	0.0025	0	Open  	;							
321	368	370	392	125	0.0025	0	Open  	;							
322	367	362	236	250	0.0025	0	Open  	;							
323	362	363	168	125	0.0025	0	Open  	;							
324	363	364	263	125	0.0025	0	Open  	;							
325	364	365	84	100	0.0025	0	Open  	;							
326	365	366	50	100	0.0025	0	Open  	;							
327	336	372	182	125	0.0025	0	Open  	;							
328	373	374	158	300	0.0025	0	Open  	;							
329	371	376	102	125	0.0025	0	Open  	;							
330	376	377	69	100	0.0025	0	Open  	;							
331	377	378	121	80	0.0025	0	Open  	;							
332	370	379	81	100	0.0025	0	Open  	;							
333	379	380	96	100	0.0025	0	Open  	;							
334	318	381	87	150	0.0025	0	Open  	;							
335	382	383	195	150	0.0025	0	Open  	;							
336	383	384	209	125	0.0025	0	Open  	;							
337	384	385	67	100	0.0025	0	Open  	;							
338	383	386	55	150	0.0025	0	Open  	;							
339	386	387	167	150	0.0025	0	Open  	;							
340	387	388	81	125	0.0025	0	Open  	;							
341	388	389	225	125	0.0025	0	Open  	;							
342	389	390	44	125	0.0025	0	Open  	;							
343	383	391	90	200	0.0025	0	Open  	;							
344	391	394	286	200	0.0025	0	Open  	;							
345	394	393	146	100	0.0025	0	Open  	;							
346	386	392	170	100	0.0025	0	Open  	;							
347	395	396	222	100	0.0025	0	Open  	;							
348	396	397	31	100	0.0025	0	Open  	;							
349	398	399	69	125	0.0025	0	Open  	;							
350	399	400	297	100	0.0025	0	Open  	;							
351	400	401	83	80	0.0025	0	Open  	;							
352	305	312	77	100	0.0025	0	Open  	;							
353	312	402	130	100	0.0025	0	Open  	;							
354	403	404	257	100	0.0025	0	Open  	;							
355	305	411	720	300	0.0025	0	Open  	;							
356	411	412	351	250	0.0025	0	Open  	;							
357	413	414	188	175	0.0025	0	Open  	;							
358	414	415	159	150	0.0025	0	Open  	;							
359	415	416	189	150	0.0025	0	Open  	;							
360	416	404	83	150	0.0025	0	Open  	;							
361	412	413	200	200	0.0025	0	Open  	;							
362	411	410	94	80	0.0025	0	Open  	;							
363	411	409	128	80	0.0025	0	Open  	;							
364	417	394	67	200	0.0025	0	Open  	;							
365	417	408	170	175	0.0025	0	Open  	;							
366	408	418	176	175	0.0025	0	Open  	;							
367	418	419	105	175	0.0025	0	Open  	;							
368	419	420	136	150	0.0025	0	Open  	;							
369	420	421	128	150	0.0025	0	Open  	;							
370	421	422	40	150	0.0025	0	Open  	;							
371	422	423	65	150	0.0025	0	Open  	;							
372	423	424	83	100	0.0025	0	Open  	;							
373	424	425	257	100	0.0025	0	Open  	;							
374	425	426	85	100	0.0025	0	Open  	;							
375	426	427	151	100	0.0025	0	Open  	;							
376	428	405	326	150	0.0025	0	Open  	;							
377	405	407	135	100	0.0025	0	Open  	;							
378	405	406	222	100	0.0025	0	Open  	;							
379	345	353	225	500	0.0025	0	Open  	;							
380	428	404	101	150	0.0025	0	Open  	;							
381	404	429	101	80	0.0025	0	Open  	;							
382	125	126	149	80	0.0025	0	Open  	;							
383	198	210	218	300	0.0025	0	Open  	;							
384	18	144	569	400	0.0025	0	Open  	;							
385	225	224	816	500	0.0025	0	Open  	;							
386	276	277	320	100	0.0025	0	Open  	;							
387	144	430	74	100	0.0025	0	Open  	;							
388	155	431	150	500	0.0025	0	Open  	;							
389	155	156	317	500	0.0025	0	Open  	;							
390	301	248	262	300	0.0025	0	Open  	;							
391	82	90	314	175	0.0025	0	Open  	;							
392	90	94	419	150	0.0025	0	Open  	;							
393	278	280	345	100	0.0025	0	Open  	;							
394	134	135	671	300	0.0025	0	Open  	;							
395	53	46	421	400	0.0025	0	Open  	;							
396	182	192	700	250	0.0025	0	Open  	;							
397	263	261	603	150	0.0025	0	Open  	;							
398	301	313	477	300	0.0025	0	Open  	;							
399	321	335	380	200	0.0025	0	Open  	;							
400	337	341	206	300	0.0025	0	Open  	;							
401	336	362	616	200	0.0025	0	Open  	;							
402	44	80	347	200	0.0025	0	Open  	;							
403	432	276	249	300	0.0025	0	Open  	;							
404	276	275	184	300	0.0025	0	Open  	;							
405	275	274	141	300	0.0025	0	Open  	;							
406	274	278	75	300	0.0025	0	Open  	;							
407	240	241	227	100	0.0025	0	Open  	;							
408	241	237	397	200	0.0025	0	Open  	;							
409	237	267	162	200	0.0025	0	Open  	;							
410	374	375	177	300	0.0025	0	Open  	;							
411	398	433	70	150	0.0025	0	Open  	;							
412	375	433	350	300	0.0025	0	Open  	;							
413	433	395	350	200	0.0025	0	Open  	;							
414	159	156	820	200	0.0025	0	Open  	;							
415	151	153	175	100	0.0025	0	Open  	;							
416	138	145	169	100	0.0025	0	Open  	;							
417	138	137	135	400	0.0025	0	Open  	;							
418	137	136	213	400	0.0025	0	Open  	;							
419	123	136	474	400	0.0025	0	Open  	;							
420	431	151	280	500	0.0025	0	Open  	;							
421	440	144	1800	300	0.0025	0	Open  	;							
422	299	355	611	500	0.0025	0	Open  	;							
423	445	295	354	550	0.0025	0	Open  	;							
424	242	243	209	125	0.0025	0	Open  	;							
425	197	198	500	250	0.0025	0	Open  	;							
426	197	201	400	200	0.0025	0	Open  	;							
427	201	202	44	100	0.0025	0	Open  	;							
428	203	207	300	100	0.0025	0	Open  	;							
429	354	446	800	500	0.0025	0	Open  	;							
430	445	443	345	500	0.0025	0	Open  	;							
431	289	298	750	250	0.0025	0	Open  	;							
432	134	434	103.6	100	0.0025	0	Open  	;							
433	434	435	219	80	0.0025	0	Open  	;							
434	435	436	214	214	0.0025	0	Open  	;							
435	106	437	80	300	0.0025	0	Open  	;							
436	98	438	23	100	0.0025	0	Open  	;							
437	438	99	121	100	0.0025	0	Open  	;							
438	23	439	100	200	0.0025	0	Open  	;							
439	439	24	102	150	0.0025	0	Open  	;							
440	441	328	52	125	0.0025	0	Open  	;							
441	322	441	116	150	0.0025	0	Open  	;							
442	441	315	79	125	0.0025	0	Open  	;							
443	307	442	82	100	0.0025	0	Open  	;							
444	442	308	157	100	0.0025	0	Open  	;							
445	443	231	381	500	0.0025	0	Open  	;							
446	313	317	363	300	0.0025	0	Open  	;							
447	408	447	2500	350	0.0025	0	Open  	;							
448	412	408	752	300	0.0025	0	Open  	;							
449	149	144	100	200	0.0025	0	Open  	;							
450	32	37	177	150	0.0025	0	Open  	;							
451	87	98	500	200	0.0025	0	Open  	;							
452	381	382	100	200	0.0025	0	Open  	;							
453	432	288	500	300	0.0025	0	Open  	;							
454	224	444	200	500	0.0025	0	Open  	;							
															
[PUMPS]															
;ID              	Node1           	Node2           	Parameters												
															
[VALVES]															
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   									
															
[TAGS]															
															
[DEMANDS]															
;Junction        	Demand      	Pattern         	Category												
															
[STATUS]															
;ID              	Status/Setting														
															
[PATTERNS]															
;ID              	Multipliers														
															
[CURVES]															
;ID              	X-Value     	Y-Value													
															
[CONTROLS]															
															
															
															
															
															
															
															
															
															
															
															
[RULES]															
															
															
															
															
															
															
															
[ENERGY]															
 Global Efficiency  	75														
 Global Price       	0														
 Demand Charge      	0														
															
[EMITTERS]															
;Junction        	Coefficient														
															
[QUALITY]															
;Node            	InitQual														
															
[SOURCES]															
;Node            	Type        	Quality     	Pattern												
															
[REACTIONS]															
;Type     	Pipe/Tank       	Coefficient													
															
															
[REACTIONS]															
 Order Bulk            	1														
 Order Tank            	1														
 Order Wall            	1														
 Global Bulk           	0														
 Global Wall           	0														
 Limiting Potential    	0														
 Roughness Correlation 	0														
															
[MIXING]															
;Tank            	Model														
															
[TIMES]															
 Duration           	0:00														
 Hydraulic Timestep 	0:00														
 Quality Timestep   	0:00														
 Pattern Timestep   	0:00														
 Pattern Start      	0:00														
 Report Timestep    	0:00														
 Report Start       	0:00														
 Start ClockTime    	12:00 AM														
 Statistic          	NONE														
															
[REPORT]															
 Status             	No														
 Summary            	No														
 Page               	0														
															
[OPTIONS]															
 Units              	LPS														
 Headloss           	D-W														
 Specific Gravity   	1														
 Viscosity          	1														
 Trials             	40														
 Accuracy           	0.001														
 CHECKFREQ          	2														
 MAXCHECK           	10														
 DAMPLIMIT          	0														
 Unbalanced         	Continue 10														
 Pattern            	1														
 Demand Multiplier  	0.45														
 Emitter Exponent   	0.5														
 Quality            	None mg/L														
 Diffusivity        	1														
 Tolerance          	0.01														
															
[COORDINATES]															
;Node            	X-Coord           	Y-Coord													
1	60.74	-12.58													
2	53.44	12.58													
3	15.3	27.6													
4	62.44	40.96													
5	45.59	38.83													
6	45.86	62.36													
7	56.68	67.23													
8	66.96	67.23													
9	44.51	81.57													
10	44.14	96.37													
11	59.39	97.54													
12	74	101.6													
13	87.26	105.65													
14	43.97	109.17													
15	30.17	108.36													
16	43.85	121.53													
17	43.97	133.25													
18	47.66	155.22													
19	85.8	152.04													
20	101.6	150.03													
21	116.41	147.58													
22	133.06	148.86													
23	92.79	120.9													
24	121.89	102.68													
25	134.33	99.97													
26	148.13	105.38													
27	122.03	70.68													
28	107.55	53.71													
29	122.43	57.22													
30	135.15	61.55													
31	151.92	64.53													
32	95.64	0.14													
33	110.8	0.14													
34	141.91	17.99													
35	148.4	1.49													
36	107.82	-9.33													
37	92.18	-42.84													
38	118.42	-38.51													
39	128.7	-26.06													
40	141.42	-32.29													
41	132.76	-49.33													
42	79.73	-42.84													
43	50.51	-43.11													
44	39.15	-43.65													
45	85.17	169.21													
46	106.28	188.31													
47	118.97	187.93													
48	133.06	185.37													
49	143.95	194.33													
50	147.15	166.79													
51	158.04	158.47													
52	141.77	176.88													
53	134.98	241.26													
54	143.67	241.26													
55	155.78	236.76													
56	174.89	215.74													
57	169.16	231.66													
58	27.96	157.77													
59	10.16	153.95													
60	12.77	169.7													
61	24.89	174.46													
62	-8.12	150.03													
63	-12.34	182.25													
64	-29.89	150.77													
65	-27.98	120.9													
66	-21.1	106.47													
67	-13.53	91.31													
68	-49.59	150.14													
69	-59.52	178.35													
70	-50.43	201.73													
71	-64.85	145.05													
72	-68.06	115.55													
73	-57.81	85.45													
74	-47.94	59.31													
75	-36.88	38.9													
76	-8.93	52.9													
77	6.22	61.01													
78	-28.41	18.8													
79	-7.85	21.51													
80	-4.6	-27.73													
81	10.16	-74.25													
82	43.21	-148.62													
83	13.97	-146.72													
84	-21.92	-117.56													
85	-22.26	-147.35													
86	112.28	-106.2													
87	136.02	-160.7													
88	120.76	-129.55													
89	155.57	-139.75													
90	77.18	-215.62													
91	35.98	-215.77													
92	12.72	-211.99													
93	-14.88	-196.83													
94	107.95	-225.51													
95	122.02	-238.5													
96	128.52	-260.69													
97	139.88	-234.71													
98	166.94	-226.6													
99	191.73	-242.44													
100	-16.5	-86.99													
101	-38.15	-88.07													
102	-61.42	-86.99													
103	-47.35	-50.19													
104	-82.52	-49.11													
105	-19.37	-30.74													
106	-41.02	13.42													
107	-54.38	-9.6													
108	-91.72	-17.72													
109	-67.91	22.86													
110	-83.6	21.78													
111	-113.91	17.45													
112	-91.39	75.59													
113	-118.15	68.58													
114	-137.72	61.28													
115	-74.78	84.42													
116	-96.43	138.1													
117	-116.88	128.65													
118	-120.13	117.02													
119	-122.84	103.49													
120	-147.46	125.41													
121	-78.2	142.51													
122	-104.9	229.6													
123	-69.3	241.04													
124	-113.16	180.65													
125	-139.22	171.11													
126	-172.28	178.74													
127	-166.45	158.01													
128	-126.51	224.51													
129	-122.06	206.71													
130	-148.12	202.9													
131	-175.46	213.7													
132	-140.04	248.48													
133	-167.75	261.47													
134	-167.75	272.29													
135	-244.05	268.09													
136	-50.13	262.87													
137	-28.99	277.6													
138	-25.15	295.54													
139	-8.49	308.35													
140	3.04	287.21													
141	9.44	272.48													
142	12	248.78													
143	5.6	230.84													
144	81.99	344.65													
145	-50	294.81													
146	-73.81	291.34													
147	134.01	292.45													
148	131.11	311.77													
149	119.52	330.13													
150	143.65	267.1													
151	1.89	373.26													
152	10.79	309.69													
153	-19.08	363.08													
154	-41.33	351.64													
155	20.03	411.27													
156	37.41	413.2													
157	76.69	415.31													
158	49.66	382.17													
159	38.38	382.29													
160	38.38	365.87													
161	27.75	345.58													
162	27.75	330.13													
163	50.94	350.41													
164	53.84	336.89													
165	53.22	322.52													
166	42.59	302.23													
167	89.51	415.31													
168	89.51	401.22													
169	89.51	387.77													
170	103.6	396.1													
171	86.94	439.65													
172	90.38	428.28													
173	111.9	424.68													
174	125.11	424.68													
175	127.71	411.47													
176	128.36	393.72													
177	143.47	424.35													
178	161.24	424.92													
179	186.87	433.72													
180	188.91	416.73													
181	188.91	400.42													
182	202.5	456.82													
183	86.94	451.82													
184	86.94	465.91													
185	100.57	465.66													
186	116.2	465.66													
187	131.15	457.5													
188	152.9	484													
189	173.96	484													
190	174.64	497.59													
191	188.23	497.59													
192	202.76	498.48													
193	101.25	509.83													
194	109.36	500.5													
195	86.94	510.75													
196	72.21	510.75													
197	202.76	532.17													
198	202.76	558.23													
199	179.46	540.26													
200	168.29	540.21													
201	168.29	531.89													
202	168.44	515.64													
203	130.3	532.81													
204	86.98	553.99													
205	116.41	579.93													
206	116.41	547.26													
207	130.5	547.26													
208	131.14	579.93													
209	148.43	579.93													
210	202.88	578													
211	195.83	594.02													
212	173.41	594.02													
213	195.83	614.51													
214	195.14	636.42													
215	195.83	659.35													
216	101.25	682.42													
217	94.46	664.08													
218	116.41	683.69													
219	127.76	705.07													
220	164.45	704.83													
221	195.14	705.07													
222	195.83	682.41													
223	114.41	753.38													
224	47.87	523.94													
225	72.94	601.3													
226	89.51	579.93													
227	78.62	579.93													
228	74.24	703.03													
229	90.26	735.93													
230	128.39	752.75													
231	147.15	757.99													
232	6.97	430.28													
233	17.88	439.63													
234	29.31	438.07													
235	37.57	442.71													
236	74.77	465.91													
237	-2.56	492.76													
238	23.42	493.76													
239	32.22	500.19													
240	30.52	523.81													
241	-5.84	523.81													
242	-18.36	526.58													
243	-43.24	531.54													
244	-36.58	547.19													
245	-167.32	316.88													
246	-156.49	324.68													
247	-156.06	347.62													
248	-138.74	347.19													
249	-122.29	354.11													
250	-122.73	326.41													
251	-105.84	359.31													
252	-88.53	365.8													
253	-70.17	361.41													
254	-77.29	382.77													
255	-72.51	397.4													
256	-78.57	414.29													
257	-100.22	426.84													
258	-58.23	393.94													
259	-41.77	390.48													
260	-22.9	389.78													
261	-15.27	411.4													
262	-45.24	402.16													
263	-8.91	434.91													
264	-27.06	435.5													
265	-38.31	435.07													
266	2.53	455.26													
267	-5.73	475.6													
268	-24.03	493.51													
269	-45.67	493.94													
270	-64.29	487.45													
271	-64.72	475.32													
272	-61.04	555.69													
273	-49.59	516.91													
274	4.32	570.96													
275	7.52	582.49													
276	12.06	600.82													
277	38.9	587.61													
278	-0.01	550.61													
279	-26.99	595.82													
280	-41.32	571.93													
281	-60.44	586.27													
282	41.94	718.42													
283	43.85	677.1													
284	43.21	642.78													
285	41.94	613.54													
286	49.57	727.95													
287	61.01	740.03													
288	19.06	719.06													
289	45.31	758.63													
290	96.43	775													
291	100.32	804.22													
292	102.92	822.4													
293	107.47	848.38													
294	110.71	868.51													
295	130.5	886.73													
296	69.81	855.52													
297	64.77	832.94													
298	53.89	805.31													
299	40.58	843.83													
300	-272.22	287.71													
301	-159.45	377.38													
302	-150.05	387.13													
303	-252.74	311.09													
304	-325.47	324.95													
305	-368.06	362.45													
306	-100.73	403.14													
307	-115.46	410.19													
308	-140.26	416.23													
309	-125.07	435.81													
310	-134.68	440.93													
311	-143	394.18													
312	-383.95	352.91													
313	-184.74	399.03													
314	-210.07	398.38													
315	-162.22	471.04													
316	-184.64	479.36													
317	-166.56	429.19													
318	-185.28	440.93													
319	-177.59	449.26													
320	-169.9	457.59													
321	-127.15	567.77													
322	-115.07	532.81													
323	-151.94	530.9													
324	-199.37	531.89													
325	-214.1	534.45													
326	-226.91	537.01													
327	-179.98	530.49													
328	-163.38	501.02													
329	-182.71	507.55													
330	-208.98	512.67													
331	-149.39	556.33													
332	-148.77	567.76													
333	-164.78	568.4													
334	-182.71	569.04													
335	-132.75	592.1													
336	-143	617.72													
337	-125.24	644.05													
338	-91.55	525.81													
339	-80.11	528.99													
340	-105.53	584.93													
341	-144.31	701.89													
342	-110.71	705.84													
343	-65.26	709.09													
344	-39.61	711.04													
345	-4.22	716.23													
346	-4.46	700.62													
347	-10.18	656.76													
348	-7	680.92													
349	-38.15	695.54													
350	-38.15	677.1													
351	-43.51	657.47													
352	-104.26	671.38													
353	-5.93	744.54													
354	-6.57	770.16													
355	-29.56	815.86													
356	-60.39	802.27													
357	-101.3	784.09													
358	-127.92	769.16													
359	-168.18	748.38													
360	-235.71	725.65													
361	-277.27	684.09													
362	-172.28	698.71													
363	-184.35	677.74													
364	-193.89	652.31													
365	-205.33	626.88													
366	-209.15	602.73													
367	-225.67	691.72													
368	-242.21	640.58													
369	-258.73	645.32													
370	-271.57	582.52													
371	-252.09	585.11													
372	-167.34	608.11													
373	-339.61	693.18													
374	-387.66	674.35													
375	-414.75	646.06													
376	-252.09	563.03													
377	-254.69	550.7													
378	-257.93	537.06													
379	-281.31	563.68													
380	-300.79	564.98													
381	-200.65	447.34													
382	-212.8	461.09													
383	-240.73	465.63													
384	-229.36	482.19													
385	-220.27	480.57													
386	-253.94	445.32													
387	-227.66	433.37													
388	-239.61	415.46													
389	-244.38	393.96													
390	-230.05	384.4													
391	-278.71	474.72													
392	-283.8	450.1													
393	-375.78	463.24													
394	-370.27	489.66													
395	-417.01	569.04													
396	-392.85	553.78													
397	-373.15	541.07													
398	-441.69	610.43													
399	-466.94	619.13													
400	-481.75	605.2													
401	-471.3	588.66													
402	-397.94	335.75													
403	-561.83	418.23													
404	-621.05	462.25													
405	-690.4	518.23													
406	-725.47	529.92													
407	-657.28	539.01													
408	-469.2	504.69													
409	-422.09	436.19													
410	-441.16	454.62													
411	-453.39	435.11													
412	-489.75	461.74													
413	-519.62	486.41													
414	-545.6	497.45													
415	-576.76	497.45													
416	-612.48	472.13													
417	-422.33	496.3													
418	-499.49	523.42													
419	-518.97	537.06													
420	-541.7	554.59													
421	-562.48	557.19													
422	-570.27	566.93													
423	-581.96	577.97													
424	-593.65	589.01													
425	-615.73	605.24													
426	-638.45	611.74													
427	-625.47	579.92													
428	-659.83	495.3													
429	-632.5	450.81													
430	120.13	361.18													
431	-0.01	387.88													
432	15.21	629.24													
433	-426.59	596.35													
434	-149.91	274.95													
435	-133	276.98													
436	-114.73	289.15													
437	-49.99	31.63													
438	167.38	-237.03													
439	102.33	101.19													
440	47.87	439.65													
441	-144.94	492.76													
442	-129.09	412.16													
443	166.53	836.65													
444	52.15	481.54													
445	192.62	913.46													
446	30.17	822.68													
447	-567.07	714.7													
															
[VERTICES]															
;Link            	X-Coord           	Y-Coord													
															
[LABELS]															
;X-Coord             Y-Coord             Label & Anchor Node															
															
[BACKDROP]															
  DIMENSIONS  	-771.89	-319.4	249.3	972.17											
 UNITS          	None														
 FILE           															
 OFFSET         	0	0													
															
[END]															
